<!DOCTYPE html>


<html lang="Python" data-content_root="../../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Conic Relaxation of Optimal AC Power Flows &#8212; RSOME  documentation</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  <!--
    this give us a css class that will be invisible only if js is disabled
  -->
  <noscript>
    <style>
      .pst-js-only { display: none !important; }

    </style>
  </noscript>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../_static/styles/theme.css?digest=75c7c72ae941e8b558d8" rel="stylesheet" />
<link href="../../_static/styles/pydata-sphinx-theme.css?digest=75c7c72ae941e8b558d8" rel="stylesheet" />

    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=8f2a1f02" />
    <link rel="stylesheet" type="text/css" href="../../_static/mystnb.11b39860a7a0cbfd473a3ad8a317855267ff0bd372690045ca344a6b62be495e.css?v=8cd3d715" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=6a604523" />
    <link rel="stylesheet" type="text/css" href="../../_static/custom.css?v=9075c249" />
  
  <!-- So that users can add custom icons -->
  <script defer src="../../_static/scripts/fontawesome.js?digest=75c7c72ae941e8b558d8"></script>
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../_static/scripts/bootstrap.js?digest=75c7c72ae941e8b558d8" />
<link rel="preload" as="script" href="../../_static/scripts/pydata-sphinx-theme.js?digest=75c7c72ae941e8b558d8" />

    <script src="../../_static/documentation_options.js?v=1e580bb1"></script>
    <script src="../../_static/doctools.js?v=fd6eb6e6"></script>
    <script src="../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script data-sd-tabs-storage-prefix="sphinx-design-tab-id-" src="../../_static/design-tabs.js?v=fcb327ea"></script>
    <script>window.MathJax = {"tex": {"tags": "ams"}, "options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'rsome_guide/examples/example_ac_opf';</script>
    <script>DOCUMENTATION_OPTIONS.search_as_you_type = false;</script>
    <script src="../../_static/custom.js?v=964f46ef"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="The Unit Commitment Problem" href="example_uc.html" />
    <link rel="prev" title="Optimal DC Power Flow" href="example_dc_opf.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="color-scheme" content="light dark"/>
  <meta name="docsearch:language" content="Python"/>
  <meta name="docsearch:version" content="" />
  
    
    <script src="../../_static/searchtools.js"></script>
    <script src="../../_static/language_data.js"></script>
    <script src="../../searchindex.js"></script>
  
  </head>
  <body data-default-mode="">
  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>

  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>
  
  
  
  
  <dialog id="pst-search-dialog">
    
<form class="bd-search d-flex align-items-center"
      action="../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         placeholder="Search the docs ..."
         aria-label="Search the docs ..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form>
  </dialog>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header id="pst-header" class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
<div class="bd-header__inner bd-page-width">
  <button type="button" class="pst-navbar-icon sidebar-toggle primary-toggle" aria-label="Site navigation" aria-expanded="false" aria-controls="pst-primary-sidebar-modal">
    <span class="fa-solid fa-bars"></span>
  </button>
  
  
  <div class="col-lg-3 navbar-header-items__start">
    
      <div class="navbar-item">

  
    
  

<a class="navbar-brand logo" href="../../index.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../../_static/logolight.png" class="logo__image only-light" alt=""/>
    <img src="../../_static/logodark.png" class="logo__image only-dark pst-js-only" alt=""/>
  
  
    <p class="title logo__title"> </p>
  
</a></div>
    
  </div>
  
  <div class="col-lg-9 navbar-header-items">
    
    <div class="me-auto navbar-header-items__center">
      
        <div class="navbar-item">
<nav>
  <ul class="bd-navbar-elements navbar-nav">
    
<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../index.html">
    Home
  </a>
</li>


<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../rsome_install.html">
    Install
  </a>
</li>


<li class="nav-item current active">
  <a class="nav-link nav-internal" href="../../rsome_documentation.html">
    Documentation
  </a>
</li>


<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../rsome_examples.html">
    Applications
  </a>
</li>


<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../rsome_about.html">
    About
  </a>
</li>

  </ul>
</nav></div>
      
    </div>
    
    
    <div class="navbar-header-items__end">
      
        <div class="navbar-item navbar-persistent--container">
          

<button type="button" class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button>
        </div>
      
      
        <div class="navbar-item">

<button type="button" class="btn btn-sm pst-navbar-icon search-button search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
</button></div>
      
        <div class="navbar-item">

<div class="theme-switch-container dropdown pst-js-only" data-bs-toggle="tooltip" data-bs-placement="bottom" title="Color mode">
  <button type="button" class="btn btn-sm nav-link pst-navbar-icon theme-switch-button dropdown-toggle" aria-label="Color mode" data-bs-toggle="dropdown">
    <i class="theme-switch fa-solid fa-sun fa-lg" data-mode="light" title="Light"></i>
    <i class="theme-switch fa-solid fa-moon fa-lg" data-mode="dark" title="Dark"></i>
    <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto" title="System Settings"></i>
  </button>
  <ul class="dropdown-menu dropdown-menu-end">
    <li><button type="button" class="dropdown-item d-flex align-items-center theme-change-button" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg me-1"></i>System Settings</button></li>
    <li><button type="button" class="dropdown-item d-flex align-items-center theme-change-button" data-mode="light"><i class="fa-solid fa-sun fa-lg me-1"></i>Light</button></li>
    <li><button type="button" class="dropdown-item d-flex align-items-center theme-change-button" data-mode="dark"><i class="fa-solid fa-moon fa-lg me-1"></i>Dark</button></li>
  </ul>
</div></div>
      
        <div class="navbar-item"><ul class="navbar-icon-links"
    aria-label="Icon Links">
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://github.com/XiongPengNUS/rsome" title="GitHub" class="nav-link pst-navbar-icon" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><i class="fa-brands fa-square-github fa-lg" aria-hidden="true"></i><span class="visually-hidden">GitHub</span></a>
        </li>
</ul></div>
      
    </div>
    
  </div>
  
  
    <div class="navbar-persistent--mobile">

<button type="button" class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button>
    </div>
  

  
</div>

    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <dialog id="pst-primary-sidebar-modal" tabindex="-1"></dialog>
      <div id="pst-primary-sidebar" class="bd-sidebar-primary bd-sidebar hide-on-wide">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
      <div class="sidebar-header-items__center">
        
          
          
            <div class="navbar-item">
<nav>
  <ul class="bd-navbar-elements navbar-nav">
    
<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../index.html">
    Home
  </a>
</li>


<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../rsome_install.html">
    Install
  </a>
</li>


<li class="nav-item current active">
  <a class="nav-link nav-internal" href="../../rsome_documentation.html">
    Documentation
  </a>
</li>


<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../rsome_examples.html">
    Applications
  </a>
</li>


<li class="nav-item ">
  <a class="nav-link nav-internal" href="../../rsome_about.html">
    About
  </a>
</li>

  </ul>
</nav></div>
          
        
      </div>
    
    
    
      <div class="sidebar-header-items__end">
        
          <div class="navbar-item">

<button type="button" class="btn btn-sm pst-navbar-icon search-button search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
</button></div>
        
          <div class="navbar-item">

<div class="theme-switch-container dropdown pst-js-only" data-bs-toggle="tooltip" data-bs-placement="bottom" title="Color mode">
  <button type="button" class="btn btn-sm nav-link pst-navbar-icon theme-switch-button dropdown-toggle" aria-label="Color mode" data-bs-toggle="dropdown">
    <i class="theme-switch fa-solid fa-sun fa-lg" data-mode="light" title="Light"></i>
    <i class="theme-switch fa-solid fa-moon fa-lg" data-mode="dark" title="Dark"></i>
    <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto" title="System Settings"></i>
  </button>
  <ul class="dropdown-menu dropdown-menu-end">
    <li><button type="button" class="dropdown-item d-flex align-items-center theme-change-button" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg me-1"></i>System Settings</button></li>
    <li><button type="button" class="dropdown-item d-flex align-items-center theme-change-button" data-mode="light"><i class="fa-solid fa-sun fa-lg me-1"></i>Light</button></li>
    <li><button type="button" class="dropdown-item d-flex align-items-center theme-change-button" data-mode="dark"><i class="fa-solid fa-moon fa-lg me-1"></i>Dark</button></li>
  </ul>
</div></div>
        
          <div class="navbar-item"><ul class="navbar-icon-links"
    aria-label="Icon Links">
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://github.com/XiongPengNUS/rsome" title="GitHub" class="nav-link pst-navbar-icon" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><i class="fa-brands fa-square-github fa-lg" aria-hidden="true"></i><span class="visually-hidden">GitHub</span></a>
        </li>
</ul></div>
        
      </div>
    
  </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
      <div class="sidebar-primary-item">
<div id="ethical-ad-placement"
      class="flat"
      data-ea-publisher="readthedocs"
      data-ea-type="readthedocs-sidebar"
      data-ea-manual="true">
</div></div>
  </div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        
          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none"></div>
              
              
              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="ac-opf-title">
<span id="conic-relaxation-of-optimal-ac-power-flows"></span><h1>Conic Relaxation of Optimal AC Power Flows<a class="headerlink" href="#ac-opf-title" title="Link to this heading">#</a></h1>
<section id="exact-ac-power-flow-formulation-and-system-parameters">
<h2>Exact AC Power Flow Formulation and System Parameters<a class="headerlink" href="#exact-ac-power-flow-formulation-and-system-parameters" title="Link to this heading">#</a></h2>
<p>The optimal power flow (OPF) stands as a fundamental optimization problem in the analysis of electrical power systems. It is typically a large scale non-convex optimization problem, where thousands of generators, loads, and transmission lines are considered, and is required to be solved in every few minutes. In this document, we will solve the modified AC OPF model introduced in <span class="bibtex-citation" id="id1">[<a class="reference internal" href="#id9" title="Burak Kocuk, Santanu S Dey, and X Andy Sun. Strong socp relaxations for the optimal power flow problem. Operations Research, 64(6):1177–1196, 2016.">KDS16</a>]</span>,</p>
<div class="math notranslate nohighlight">
\[\begin{split}\begin{aligned}
\min~&amp;\sum\limits_{k\in\mathcal{K}} c_kp_k &amp; &amp;&amp;(1) \\
\text{s.t.}~&amp;P_k^{\min} \leq p_k \leq P_k^{\max}, Q_k^{\min} \leq q_k \leq Q_k^{\max} &amp;\forall k \in \mathcal{G} &amp;&amp;(2)\\
&amp;\sum\limits_{k\in\beta(i)}p_k - P_i = G_{ii}u_{ii} + \sum\limits_{j\in\delta(i)}\left(G_{ij}u_{ij} - B_{ij}v_{ij}\right)&amp;\forall i \in \mathcal{B} &amp;&amp;(3)\\
&amp;\sum\limits_{k\in\beta(i)}q_k - Q_i = -B_{ii}u_{ii} + \sum\limits_{j\in\delta(i)}\left(-B_{ij}u_{ij} - G_{ij}v_{ij}\right) &amp;\forall i \in \mathcal{B} &amp;&amp;(4)\\
&amp;\left({V}_i^{\min}\right)^2 \leq u_{ii} \leq \left({V}_i^{\max}\right)^2 &amp;\forall i \in \mathcal{B}  &amp;&amp;(5)\\
&amp;u_{ij}\tan(\theta_{\min})\leq v_{ij} \leq u_{ij}\tan(\theta_{\max}) &amp;\forall (i, j) \in \mathcal{L}  &amp;&amp;(6)\\
&amp;\left(G_{ij}u_{ii} + G_{ij}u_{ij} - B_{ij}v_{ij}\right)^2 + \left(B_{ij}u_{ii} -B_{ij}u_{ij} - G_{ij}\right)^2 \leq T_{ij}^{\max} &amp;\forall (i, j) \in \mathcal{L}  &amp;&amp;(7)\\
&amp;u_{ij} = u_{ji}, v_{ij} = -v_{ji} &amp;\forall (i, j) \in \mathcal{L}  &amp;&amp;(8)\\
&amp;u_{ij}^2 + v_{ij}^2 = u_{ii}u_{jj} &amp;\forall (i, j) \in \mathcal{L}  &amp;&amp;(9) 
\end{aligned}\end{split}\]</div>
<p>where the decision variables are</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(\pmb{p}\)</span>: the real power generation output of each generator;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{q}\)</span>: the real power generation output of each generator;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{u}\)</span>, <span class="math notranslate nohighlight">\(\pmb{v}\)</span>: the intermediate variables capturing the nonlinearity of power flows,</p></li>
</ul>
<p>with the sets</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(\mathcal{B}\)</span>: the set of all bus indexes;</p></li>
<li><p><span class="math notranslate nohighlight">\(\mathcal{G}\)</span>: the set of all generator indexes;</p></li>
<li><p><span class="math notranslate nohighlight">\(\mathcal{L}\)</span>: the set of transmission lines in terms of the from-bus <span class="math notranslate nohighlight">\(i\)</span> and to-bus <span class="math notranslate nohighlight">\(j\)</span>,</p></li>
</ul>
<p>parameters</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(\pmb{c}\)</span>: cost coefficients of generators;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{P}^{\min}\)</span>, <span class="math notranslate nohighlight">\(\pmb{P}^{\max}\)</span>: the lower/upper bound of real power generation of each generator;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{Q}^{\min}\)</span>, <span class="math notranslate nohighlight">\(\pmb{Q}^{\max}\)</span>: the lower/upper bounds of reactive power generation of each generator;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{G}\)</span>: a two-dimensional array representing the real components of the nodal admittance matrix;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{B}\)</span>: a two-dimensional array representing the imaginary components of the nodal admittance matrix;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{V}^{\min}\)</span>, <span class="math notranslate nohighlight">\(\pmb{V}^{\max}\)</span>: the lower/upper bound of voltage magnitude at each bus;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{P}\)</span>: the demand of real power generation at each bus;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{Q}\)</span>: the demand of reactive power generation at each bus.</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{\theta}^{\min}\)</span>, <span class="math notranslate nohighlight">\(\pmb{\theta}^{\max}\)</span>: the lower/upper bounds of voltage angle difference in each transmission line;</p></li>
<li><p><span class="math notranslate nohighlight">\(\pmb{T}^{\max}\)</span>: the power capacity of each transmission line,</p></li>
</ul>
<p>and functions:</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(\beta(i)\)</span>: the indexes of generators placed at bus <span class="math notranslate nohighlight">\(i\)</span>;</p></li>
<li><p><span class="math notranslate nohighlight">\(\delta(i)\)</span>: the indexes of buses connected to bus <span class="math notranslate nohighlight">\(i\)</span>.</p></li>
</ul>
<p>Here, we use the <a class="reference download internal" download="" href="../../_downloads/f528071521c006e0f5f7be50bdd9b1ef/ieee_case39.xlsx"><span class="xref download myst">IEEE 39-Bus System</span></a> as an example, the system sets, parameters, and relevant functions are created using the following code segment.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>

<span class="n">bus</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_excel</span><span class="p">(</span><span class="s1">&#39;ieee_case39.xlsx&#39;</span><span class="p">,</span> <span class="n">sheet_name</span><span class="o">=</span><span class="s1">&#39;bus&#39;</span><span class="p">)</span>
<span class="n">gen</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_excel</span><span class="p">(</span><span class="s1">&#39;ieee_case39.xlsx&#39;</span><span class="p">,</span> <span class="n">sheet_name</span><span class="o">=</span><span class="s1">&#39;gen&#39;</span><span class="p">)</span>
<span class="n">branch</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_excel</span><span class="p">(</span><span class="s1">&#39;ieee_case39.xlsx&#39;</span><span class="p">,</span> <span class="n">sheet_name</span><span class="o">=</span><span class="s1">&#39;branch&#39;</span><span class="p">)</span>

<span class="n">baseMVA</span> <span class="o">=</span> <span class="mi">100</span>

<span class="c1"># Sets</span>
<span class="n">Bset</span> <span class="o">=</span> <span class="n">bus</span><span class="o">.</span><span class="n">index</span>
<span class="n">Gset</span> <span class="o">=</span> <span class="n">gen</span><span class="o">.</span><span class="n">index</span>
<span class="n">branch_ij</span> <span class="o">=</span> <span class="n">branch</span><span class="o">.</span><span class="n">set_index</span><span class="p">([</span><span class="s1">&#39;fbus&#39;</span><span class="p">,</span> <span class="s1">&#39;tbus&#39;</span><span class="p">])</span>
<span class="n">Lset</span> <span class="o">=</span> <span class="n">branch_ij</span><span class="o">.</span><span class="n">index</span>

<span class="c1"># Parameters</span>
<span class="n">G</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_excel</span><span class="p">(</span><span class="s1">&#39;ieee_case39.xlsx&#39;</span><span class="p">,</span> <span class="n">sheet_name</span><span class="o">=</span><span class="s1">&#39;G&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">values</span> 
<span class="n">B</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_excel</span><span class="p">(</span><span class="s1">&#39;ieee_case39.xlsx&#39;</span><span class="p">,</span> <span class="n">sheet_name</span><span class="o">=</span><span class="s1">&#39;B&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">values</span>
<span class="n">Vmin</span><span class="p">,</span> <span class="n">Vmax</span> <span class="o">=</span> <span class="n">bus</span><span class="p">[</span><span class="s1">&#39;Vmin&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="p">,</span> <span class="n">bus</span><span class="p">[</span><span class="s1">&#39;Vmax&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span>
<span class="n">P</span> <span class="o">=</span> <span class="n">bus</span><span class="p">[</span><span class="s1">&#39;Pd&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">baseMVA</span>
<span class="n">Q</span> <span class="o">=</span> <span class="n">bus</span><span class="p">[</span><span class="s1">&#39;Qd&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">baseMVA</span>
<span class="n">c</span> <span class="o">=</span> <span class="n">gen</span><span class="p">[</span><span class="s1">&#39;Cost&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span>
<span class="n">Pmin</span><span class="p">,</span> <span class="n">Pmax</span> <span class="o">=</span> <span class="n">gen</span><span class="p">[</span><span class="s1">&#39;Pmin&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">baseMVA</span><span class="p">,</span> <span class="n">gen</span><span class="p">[</span><span class="s1">&#39;Pmax&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">baseMVA</span>
<span class="n">Qmin</span><span class="p">,</span> <span class="n">Qmax</span> <span class="o">=</span> <span class="n">gen</span><span class="p">[</span><span class="s1">&#39;Qmin&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">baseMVA</span><span class="p">,</span> <span class="n">gen</span><span class="p">[</span><span class="s1">&#39;Qmax&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">values</span> <span class="o">/</span> <span class="n">baseMVA</span>
<span class="n">θmax</span> <span class="o">=</span> <span class="n">branch_ij</span><span class="p">[</span><span class="s1">&#39;angmax&#39;</span><span class="p">]</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">/</span> <span class="mi">180</span>
<span class="n">θmin</span> <span class="o">=</span> <span class="n">branch_ij</span><span class="p">[</span><span class="s1">&#39;angmin&#39;</span><span class="p">]</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">/</span> <span class="mi">180</span>
<span class="n">Tmax</span> <span class="o">=</span> <span class="n">branch_ij</span><span class="p">[</span><span class="s1">&#39;rateA&#39;</span><span class="p">]</span> <span class="o">/</span> <span class="n">baseMVA</span>

<span class="c1"># Function</span>
<span class="n">β</span> <span class="o">=</span> <span class="k">lambda</span> <span class="n">i</span><span class="p">:</span> <span class="n">gen</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="n">gen</span><span class="p">[</span><span class="s1">&#39;bus&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">tolist</span><span class="p">()</span>
<span class="n">δ</span> <span class="o">=</span> <span class="k">lambda</span> <span class="n">i</span><span class="p">:</span> <span class="nb">list</span><span class="p">(</span><span class="n">branch</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">branch</span><span class="p">[</span><span class="s1">&#39;fbus&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="n">i</span><span class="p">,</span> <span class="s1">&#39;tbus&#39;</span><span class="p">])</span> <span class="o">+</span> <span class="nb">list</span><span class="p">(</span><span class="n">branch</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">branch</span><span class="p">[</span><span class="s1">&#39;tbus&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="n">i</span><span class="p">,</span> <span class="s1">&#39;fbus&#39;</span><span class="p">])</span>
</pre></div>
</div>
</div>
</div>
<p>The formulation above minimizes the total cost of generating real power, expressed by the objective function <span class="math notranslate nohighlight">\((1)\)</span>, subject to</p>
<ul class="simple">
<li><p>Power capacity constraints <span class="math notranslate nohighlight">\((2)\)</span>;</p></li>
<li><p>Power balance equations <span class="math notranslate nohighlight">\((3)\)</span> and <span class="math notranslate nohighlight">\((4)\)</span>;</p></li>
<li><p>Voltage magnitude limits <span class="math notranslate nohighlight">\((5)\)</span>;</p></li>
<li><p>Voltage angle limits <span class="math notranslate nohighlight">\((6)\)</span>;</p></li>
<li><p>Transmission line thermal limits <span class="math notranslate nohighlight">\((7)\)</span>;</p></li>
<li><p>Constraints <span class="math notranslate nohighlight">\((8)\)</span> and <span class="math notranslate nohighlight">\((9)\)</span> capturing the nonlinearity of AC power flows.</p></li>
</ul>
<p>Notice that the last constraint (9) is non-convex so it will be approximated by two relaxation methods described below.</p>
</section>
<section id="socp-relaxation">
<h2>SOCP Relaxation<a class="headerlink" href="#socp-relaxation" title="Link to this heading">#</a></h2>
<p>The first approximation method introduced by <span class="bibtex-citation" id="id2">[<a class="reference internal" href="#id10" title="Rabih A Jabr. Radial distribution load flow using conic programming. IEEE transactions on power systems, 21(3):1458–1459, 2006.">Jab06</a>]</span> is to relax the equality constraint (9) as the following inequalities</p>
<div class="math notranslate nohighlight">
\[u_{ij}^2 + v_{ij}^2 \leq u_{ii}u_{jj} ~~~~~\forall (i, j) \in \mathcal{L},\]</div>
<p>which are rotated second-order cone in <span class="math notranslate nohighlight">\(\mathbb{R}^4\)</span>, thus the AC power flow model can be solved as the second-order cone programming (SOCP) problem below.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">rsome</span><span class="w"> </span><span class="kn">import</span> <span class="n">ro</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">rsome</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">rso</span>

<span class="n">model</span> <span class="o">=</span> <span class="n">ro</span><span class="o">.</span><span class="n">Model</span><span class="p">()</span>

<span class="n">p</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">Gset</span><span class="p">))</span>
<span class="n">q</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">Gset</span><span class="p">))</span>
<span class="n">NB</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">Bset</span><span class="p">)</span>
<span class="n">u</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">((</span><span class="n">NB</span><span class="p">,</span> <span class="n">NB</span><span class="p">))</span>
<span class="n">v</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">((</span><span class="n">NB</span><span class="p">,</span> <span class="n">NB</span><span class="p">))</span>

<span class="n">model</span><span class="o">.</span><span class="n">min</span><span class="p">(</span><span class="n">c</span><span class="o">@</span><span class="p">(</span><span class="n">p</span><span class="o">*</span><span class="n">baseMVA</span><span class="p">))</span>                                                                         <span class="c1"># (1)</span>

<span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">Pmin</span> <span class="o">&lt;=</span> <span class="n">p</span><span class="p">,</span> <span class="n">p</span> <span class="o">&lt;=</span> <span class="n">Pmax</span><span class="p">,</span> <span class="n">Qmin</span> <span class="o">&lt;=</span> <span class="n">q</span><span class="p">,</span> <span class="n">q</span> <span class="o">&lt;=</span> <span class="n">Qmax</span><span class="p">)</span>                                             <span class="c1"># (2)</span>

<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">Bset</span><span class="p">:</span>
    <span class="n">k</span><span class="p">,</span> <span class="n">j</span> <span class="o">=</span> <span class="n">β</span><span class="p">(</span><span class="n">i</span><span class="p">),</span> <span class="n">δ</span><span class="p">(</span><span class="n">i</span><span class="p">)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">k</span><span class="p">]</span><span class="o">.</span><span class="n">sum</span><span class="p">()</span> <span class="o">-</span> <span class="n">P</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">+</span> <span class="nb">sum</span><span class="p">(</span><span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">-</span> <span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]))</span>      <span class="c1"># (3)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">q</span><span class="p">[</span><span class="n">k</span><span class="p">]</span><span class="o">.</span><span class="n">sum</span><span class="p">()</span> <span class="o">-</span> <span class="n">Q</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="o">-</span><span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">+</span> <span class="nb">sum</span><span class="p">(</span><span class="o">-</span><span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">-</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]))</span>    <span class="c1"># (4)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">Vmin</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">**</span><span class="mi">2</span> <span class="o">&lt;=</span> <span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">],</span> <span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">Vmax</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">**</span><span class="mi">2</span><span class="p">)</span>                                       <span class="c1"># (5)</span>

<span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">j</span> <span class="ow">in</span> <span class="n">Lset</span><span class="p">:</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">&gt;=</span> <span class="n">np</span><span class="o">.</span><span class="n">tan</span><span class="p">(</span><span class="n">θmin</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">],</span> <span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">np</span><span class="o">.</span><span class="n">tan</span><span class="p">(</span><span class="n">θmax</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span>       <span class="c1"># (6)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">rso</span><span class="o">.</span><span class="n">sumsqr</span><span class="p">(</span><span class="o">-</span><span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">+</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">-</span> <span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span> <span class="o">+</span>
             <span class="n">rso</span><span class="o">.</span><span class="n">sumsqr</span><span class="p">(</span><span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">-</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span> <span class="o">&lt;=</span> <span class="n">Tmax</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">**</span><span class="mi">2</span><span class="p">)</span>   <span class="c1"># (7)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">==</span> <span class="n">u</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">i</span><span class="p">],</span> <span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">==</span> <span class="o">-</span><span class="n">v</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">i</span><span class="p">])</span>                                            <span class="c1"># (8)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">rso</span><span class="o">.</span><span class="n">rsocone</span><span class="p">(</span><span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mi">1</span><span class="p">,</span> <span class="mi">0</span><span class="p">])</span> <span class="o">+</span> <span class="n">v</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">]),</span>
                         <span class="n">u</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">],</span> <span class="n">u</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">j</span><span class="p">]))</span>                                                      <span class="c1"># (9)</span>

<span class="n">model</span><span class="o">.</span><span class="n">solve</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Being solved by ECOS 2.0.14...
Solution status: Optimal solution found
Running time: 0.1403s
</pre></div>
</div>
</div>
</div>
<p>After solving the SOCP problem, the real and reactive power outputs are saved as variables <code class="docutils literal notranslate"><span class="pre">p_socp</span></code> and <code class="docutils literal notranslate"><span class="pre">q_scop</span></code>, respectively, and the objective value is printed by the following code cell.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">p_socp</span> <span class="o">=</span> <span class="n">p</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
<span class="n">q_socp</span> <span class="o">=</span> <span class="n">q</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">get</span><span class="p">())</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>137435.50159351932
</pre></div>
</div>
</div>
</div>
</section>
<section id="sdp-relaxation">
<h2>SDP Relaxation<a class="headerlink" href="#sdp-relaxation" title="Link to this heading">#</a></h2>
<p>Alternatively, the non-convex constraints (9) can be relaxed as semidefinite cones, as proposed by <span class="bibtex-citation" id="id3">[<a class="reference internal" href="#id11" title="Xiaoqing Bai, Hua Wei, Katsuki Fujisawa, and Yong Wang. Semidefinite programming for optimal power flow problems. International Journal of Electrical Power &amp; Energy Systems, 30(6-7):383–392, 2008.">BWFW08</a>]</span>. To capture the nonlinearity of power flows, a positive semidefinite matrix <span class="math notranslate nohighlight">\(W\in\mathbb{S}_+^{2|\mathcal{G}|\times 2|\mathcal{G}|}\)</span> is introduced such that:</p>
<div class="math notranslate nohighlight">
\[\begin{split}\begin{aligned}
&amp;u_{ij} = W_{ij} + W_{i'j'} &amp; \forall i\in\mathcal{B}, \forall j\in\mathcal{B} \\
&amp;v_{ij} = W_{ij'} - W_{ji'} &amp; \forall i\in\mathcal{B}, \forall j\in\mathcal{B}
\end{aligned}\end{split}\]</div>
<p>where <span class="math notranslate nohighlight">\(i'=i+|\mathcal{B}|\)</span> and <span class="math notranslate nohighlight">\(j'=j+|\mathcal{B}|\)</span>. The AC power flow model is hence solved as the following semidefinite programming (SDP) problem.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">rsome</span><span class="w"> </span><span class="kn">import</span> <span class="n">ro</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">rsome</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">rso</span>

<span class="n">model</span> <span class="o">=</span> <span class="n">ro</span><span class="o">.</span><span class="n">Model</span><span class="p">()</span>

<span class="n">p</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">Gset</span><span class="p">))</span>
<span class="n">q</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">Gset</span><span class="p">))</span>
<span class="n">NB</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">Bset</span><span class="p">)</span>
<span class="n">W</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">dvar</span><span class="p">((</span><span class="mi">2</span><span class="o">*</span><span class="n">NB</span><span class="p">,</span> <span class="mi">2</span><span class="o">*</span><span class="n">NB</span><span class="p">))</span>

<span class="n">model</span><span class="o">.</span><span class="n">min</span><span class="p">(</span><span class="n">c</span><span class="o">@</span><span class="p">(</span><span class="n">p</span><span class="o">*</span><span class="n">baseMVA</span><span class="p">))</span>                                                                         <span class="c1"># (1)</span>

<span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">Pmin</span> <span class="o">&lt;=</span> <span class="n">p</span><span class="p">,</span> <span class="n">p</span> <span class="o">&lt;=</span> <span class="n">Pmax</span><span class="p">,</span> <span class="n">Qmin</span> <span class="o">&lt;=</span> <span class="n">q</span><span class="p">,</span> <span class="n">q</span> <span class="o">&lt;=</span> <span class="n">Qmax</span><span class="p">)</span>                                             <span class="c1"># (2)</span>

<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">Bset</span><span class="p">:</span>
    <span class="n">k</span><span class="p">,</span> <span class="n">j</span> <span class="o">=</span> <span class="n">β</span><span class="p">(</span><span class="n">i</span><span class="p">),</span> <span class="n">δ</span><span class="p">(</span><span class="n">i</span><span class="p">)</span>

    <span class="n">ip</span><span class="p">,</span> <span class="n">jp</span> <span class="o">=</span> <span class="n">i</span> <span class="o">+</span> <span class="n">NB</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">j</span><span class="p">)</span> <span class="o">+</span> <span class="n">NB</span>
    <span class="n">uii</span> <span class="o">=</span> <span class="n">W</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">+</span> <span class="n">W</span><span class="p">[</span><span class="n">ip</span><span class="p">,</span> <span class="n">ip</span><span class="p">]</span>
    <span class="n">uij</span> <span class="o">=</span> <span class="n">W</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">+</span> <span class="n">W</span><span class="p">[</span><span class="n">ip</span><span class="p">,</span> <span class="n">jp</span><span class="p">]</span>
    <span class="n">vij</span> <span class="o">=</span> <span class="n">W</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">jp</span><span class="p">]</span> <span class="o">-</span> <span class="n">W</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">ip</span><span class="p">]</span>

    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">k</span><span class="p">]</span><span class="o">.</span><span class="n">sum</span><span class="p">()</span> <span class="o">-</span> <span class="n">P</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="n">uii</span> <span class="o">+</span> <span class="nb">sum</span><span class="p">(</span><span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">uij</span> <span class="o">-</span> <span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">vij</span><span class="p">))</span>                  <span class="c1"># (3)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">q</span><span class="p">[</span><span class="n">k</span><span class="p">]</span><span class="o">.</span><span class="n">sum</span><span class="p">()</span> <span class="o">-</span> <span class="n">Q</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="o">-</span><span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="n">uii</span> <span class="o">+</span> <span class="nb">sum</span><span class="p">(</span><span class="o">-</span><span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">uij</span> <span class="o">-</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">vij</span><span class="p">))</span>                <span class="c1"># (4)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">Vmin</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">**</span><span class="mi">2</span> <span class="o">&lt;=</span> <span class="n">uii</span><span class="p">,</span> <span class="n">uii</span> <span class="o">&lt;=</span> <span class="n">Vmax</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">**</span><span class="mi">2</span><span class="p">)</span>                                               <span class="c1"># (5)</span>

<span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">j</span> <span class="ow">in</span> <span class="n">Lset</span><span class="p">:</span>
    <span class="n">ip</span><span class="p">,</span> <span class="n">jp</span> <span class="o">=</span> <span class="n">i</span> <span class="o">+</span> <span class="n">NB</span><span class="p">,</span> <span class="n">j</span> <span class="o">+</span> <span class="n">NB</span>
    <span class="n">uii</span> <span class="o">=</span> <span class="n">W</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="p">]</span> <span class="o">+</span> <span class="n">W</span><span class="p">[</span><span class="n">ip</span><span class="p">,</span> <span class="n">ip</span><span class="p">]</span>
    <span class="n">uij</span> <span class="o">=</span> <span class="n">W</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span> <span class="o">+</span> <span class="n">W</span><span class="p">[</span><span class="n">ip</span><span class="p">,</span> <span class="n">jp</span><span class="p">]</span>
    <span class="n">vij</span> <span class="o">=</span> <span class="n">W</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">jp</span><span class="p">]</span> <span class="o">-</span> <span class="n">W</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">ip</span><span class="p">]</span>

    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">vij</span> <span class="o">&gt;=</span> <span class="n">np</span><span class="o">.</span><span class="n">tan</span><span class="p">(</span><span class="n">θmin</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span><span class="o">*</span><span class="n">uij</span><span class="p">,</span> <span class="n">vij</span> <span class="o">&lt;=</span> <span class="n">np</span><span class="o">.</span><span class="n">tan</span><span class="p">(</span><span class="n">θmax</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">])</span><span class="o">*</span><span class="n">uij</span><span class="p">)</span>                       <span class="c1"># (6)</span>
    <span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">rso</span><span class="o">.</span><span class="n">sumsqr</span><span class="p">(</span><span class="o">-</span><span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">uii</span> <span class="o">+</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">uij</span> <span class="o">-</span> <span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">vij</span><span class="p">)</span> <span class="o">+</span>
             <span class="n">rso</span><span class="o">.</span><span class="n">sumsqr</span><span class="p">(</span><span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">uii</span> <span class="o">-</span> <span class="n">B</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">uij</span> <span class="o">-</span> <span class="n">G</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">*</span><span class="n">vij</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="n">Tmax</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">]</span><span class="o">**</span><span class="mi">2</span><span class="p">)</span>               <span class="c1"># (7)</span>

<span class="n">model</span><span class="o">.</span><span class="n">st</span><span class="p">(</span><span class="n">W</span> <span class="o">&gt;&gt;</span> <span class="mi">0</span><span class="p">)</span>

<span class="n">model</span><span class="o">.</span><span class="n">solve</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Being solved by Clarabel 0.11.1...
Solution status: Solved
Running time: 13.8811s
</pre></div>
</div>
</div>
</div>
<p>Similar to the SOCP relaxation, we save the optimal real and reactive power outputs as <code class="docutils literal notranslate"><span class="pre">p_sdp</span></code> and <code class="docutils literal notranslate"><span class="pre">q_sdp</span></code>, respectively, and print the objective value as below.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">p_sdp</span> <span class="o">=</span> <span class="n">p</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
<span class="n">q_sdp</span> <span class="o">=</span> <span class="n">q</span><span class="o">.</span><span class="n">get</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">get</span><span class="p">())</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>138259.2160727966
</pre></div>
</div>
</div>
</div>
</section>
<section id="visualization-of-optimal-generation-outputs">
<h2>Visualization of Optimal Generation Outputs<a class="headerlink" href="#visualization-of-optimal-generation-outputs" title="Link to this heading">#</a></h2>
<p>In this section, we visualize the real and reactive power outputs to compare the solutions of the SOCP and SDP relaxation methods.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">ps</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">({</span><span class="s1">&#39;SOCP&#39;</span><span class="p">:</span> <span class="n">p_socp</span><span class="p">,</span> <span class="s1">&#39;SDP&#39;</span><span class="p">:</span> <span class="n">p_sdp</span><span class="p">})</span>
<span class="n">qs</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">({</span><span class="s1">&#39;SOCP&#39;</span><span class="p">:</span> <span class="n">q_socp</span><span class="p">,</span> <span class="s1">&#39;SDP&#39;</span><span class="p">:</span> <span class="n">q_sdp</span><span class="p">})</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">matplotlib.pyplot</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">plt</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">axes</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">9</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

<span class="n">ps</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">kind</span><span class="o">=</span><span class="s1">&#39;bar&#39;</span><span class="p">,</span> <span class="n">ax</span><span class="o">=</span><span class="n">axes</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
<span class="n">qs</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">kind</span><span class="o">=</span><span class="s1">&#39;bar&#39;</span><span class="p">,</span> <span class="n">ax</span><span class="o">=</span><span class="n">axes</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">legend</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
<span class="n">axes</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">&#39;Generator Indexes&#39;</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mi">14</span><span class="p">)</span>
<span class="n">axes</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">&#39;Real Power (p.u.)&#39;</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mi">14</span><span class="p">)</span>
<span class="n">axes</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">&#39;Reactive Power (p.u.)&#39;</span><span class="p">,</span> <span class="n">fontsize</span><span class="o">=</span><span class="mi">14</span><span class="p">)</span>
<span class="n">axes</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">legend</span><span class="p">(</span><span class="n">fontsize</span><span class="o">=</span><span class="mi">14</span><span class="p">,</span> <span class="n">bbox_to_anchor</span><span class="o">=</span><span class="p">(</span><span class="mf">1.01</span><span class="p">,</span> <span class="mf">1.03</span><span class="p">))</span>
<span class="n">axes</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span>
<span class="n">axes</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span>
<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
<span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../../_images/d45e17a10903f5bc096d52ba949dea408c0b49c81979019922b0130569e5be68.png" src="../../_images/d45e17a10903f5bc096d52ba949dea408c0b49c81979019922b0130569e5be68.png" />
</div>
</div>
<br>
<hr class="docutils" />
<p><font size="5">Reference</font></p>
<div class="docutils container" id="id4">
<div role="list" class="citation-list">
<div class="citation" id="id11" role="doc-biblioentry">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id3">BWFW08</a><span class="fn-bracket">]</span></span>
<p>Xiaoqing Bai, Hua Wei, Katsuki Fujisawa, and Yong Wang. Semidefinite programming for optimal power flow problems. <em>International Journal of Electrical Power &amp; Energy Systems</em>, 30(6-7):383–392, 2008.</p>
</div>
<div class="citation" id="id10" role="doc-biblioentry">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id2">Jab06</a><span class="fn-bracket">]</span></span>
<p>Rabih A Jabr. Radial distribution load flow using conic programming. <em>IEEE transactions on power systems</em>, 21(3):1458–1459, 2006.</p>
</div>
<div class="citation" id="id9" role="doc-biblioentry">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id1">KDS16</a><span class="fn-bracket">]</span></span>
<p>Burak Kocuk, Santanu S Dey, and X Andy Sun. Strong socp relaxations for the optimal power flow problem. <em>Operations Research</em>, 64(6):1177–1196, 2016.</p>
</div>
</div>
</div>
</section>
</section>


                </article>
              
              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="example_dc_opf.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Optimal DC Power Flow</p>
      </div>
    </a>
    <a class="right-next"
       href="example_uc.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">The Unit Commitment Problem</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
            
          </div>
          <footer class="bd-footer-content">
            
          </footer>
        
      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script defer src="../../_static/scripts/bootstrap.js?digest=75c7c72ae941e8b558d8"></script>
<script defer src="../../_static/scripts/pydata-sphinx-theme.js?digest=75c7c72ae941e8b558d8"></script>

  <footer class="bd-footer">
<div class="bd-footer__inner bd-page-width">
  
    <div class="footer-items__start">
      
        <div class="footer-item">

  <p class="copyright">
    
      © Copyright 2026, Melvyn Sim, Zhi Chen, Peng Xiong.
      <br/>
    
  </p>
</div>
      
    </div>
  
  
  
    <div class="footer-items__end">
      
        <div class="footer-item">

  <p class="sphinx-version">
    Created using <a href="https://www.sphinx-doc.org/">Sphinx</a> 9.2.0.
  </p>
</div>
      
    </div>
  
</div>

  </footer>
  </body>
</html>